\begin{table}[h!]\centering\footnotesize\caption{Development grid on the simulated RTU (12 development scenarios, 25 test days each). FAR: fault-free test days flagged. Candidates flagging more than 3 of 25 days were inadmissible (Amendment 1).}\label{tab:S1}
\begin{tabular}{llcccl}\toprule
Scores & Daily rule & Joint & FAR & Dev. sens. (\%) & \\\midrule
Temperatures + power & max & no & 2/25 & 10.0 & \\
Temperatures + power & max & yes & 2/25 & 10.0 & \\
Temperatures + power & mean & no & 0/25 & 26.0 & \\
Temperatures + power & mean & yes & 0/25 & 26.7 & \\
Temperatures + power & max + mean & no & 2/25 & 29.7 & \\
Temperatures + power & max + mean & yes & 2/25 & 30.3 & selected\\
+ pressures & max & no & 2/25 & 20.3 & \\
+ pressures & max & yes & 2/25 & 20.3 & \\
+ pressures & mean & no & 0/25 & 27.0 & \\
+ pressures & mean & yes & 0/25 & 27.0 & \\
+ pressures & max + mean & no & 2/25 & 31.3 & \\
+ pressures & max + mean & yes & 2/25 & 31.3 & \\
Condition-aware residuals & max & no & 0/25 & 0.3 & \\
Condition-aware residuals & max & yes & 0/25 & 8.0 & \\
Condition-aware residuals & mean & no & 13/25 & 91.0 & inadmissible\\
Condition-aware residuals & mean & yes & 13/25 & 91.0 & inadmissible\\
Condition-aware residuals & max + mean & no & 13/25 & 91.0 & inadmissible\\
Condition-aware residuals & max + mean & yes & 13/25 & 91.0 & inadmissible\\
Residuals + pressures & max & no & 0/25 & 1.3 & \\
Residuals + pressures & max & yes & 0/25 & 7.7 & \\
Residuals + pressures & mean & no & 12/25 & 91.7 & inadmissible\\
Residuals + pressures & mean & yes & 12/25 & 91.7 & inadmissible\\
Residuals + pressures & max + mean & no & 12/25 & 91.7 & inadmissible\\
Residuals + pressures & max + mean & yes & 12/25 & 91.7 & inadmissible\\
\bottomrule\end{tabular}\end{table}

\begin{table}[h!]\centering\footnotesize\caption{Component ablation of the original first version (v1, plain transform) under the day-level conformal rule (normal test days flagged; fault days detected).}\label{tab:S2}
\begin{tabular}{lcccc}\toprule
Variant & Site 2 FAR & Site 2 sens. & Site 1 FAR & Site 1 sens.\\\midrule
v1 original (plain PIT, day max) & 1/44 & 13/27 & 0/13 & 0/62\\
v1 tie-aware & 1/44 & 13/27 & 0/13 & 1/62\\
No percentile transform (max of raw branch distances) & 2/44 & 0/27 & 0/13 & 0/62\\
No branches (single global distance) & 2/44 & 1/27 & 0/13 & 13/62\\
Minute-level instead of day-level calibration & 44/44 & 27/27 & 11/13 & 54/62\\
Frozen (joint branch, max + mean) & 4/44 & 19/27 & 1/13 & 52/62\\
\bottomrule\end{tabular}\end{table}

\begin{table}[h!]\centering\footnotesize\caption{Site 2, calibration length (training: first 88 days; test: last 44 days; calibration: the $n_{\mathrm{cal}}$ days before the test block).}\label{tab:S3}
\begin{tabular}{lcccccccc}\toprule
$n_{\mathrm{cal}}$ & 19 & 25 & 30 & 44 & 19 & 25 & 30 & 44\\\midrule
& \multicolumn{4}{c}{normal test days flagged (of 44)} & \multicolumn{4}{c}{fault days detected (of 27)}\\
Frozen & 7/44 & 7/44 & 4/44 & 4/44 & 20/27 & 20/27 & 19/27 & 19/27\\
v1 tie-aware & 1/44 & 1/44 & 1/44 & 1/44 & 11/27 & 11/27 & 11/27 & 13/27\\
\bottomrule\end{tabular}\end{table}

\begin{table}[h!]\centering\footnotesize\caption{Site 2 rolling-origin windows (60 training, 30 calibration, 14 test days): normal test days flagged.}\label{tab:S3b}
\begin{tabular}{lccc}\toprule
Window & Frozen & v1 tie-aware & v1 original\\\midrule
1 & 1/14 & 1/14 & unattainable\\
2 & 1/14 & 0/14 & unattainable\\
3 & 0/14 & 0/14 & 0/14\\
4 & 0/14 & 0/14 & unattainable\\
5 & 1/14 & 0/14 & unattainable\\
6 & 0/14 & 0/14 & unattainable\\
Pooled & 3/84 & 1/84 & 0/84$^{a}$\\
\multicolumn{4}{l}{\scriptsize $^{a}$Unattainable windows cannot alarm and are counted as 0; only one of the six v1-original windows was attainable.}\\
\bottomrule\end{tabular}\end{table}

\begin{table}[h!]\centering\footnotesize\caption{Refrigerant and pressure-reference identification on training data (medians, circuit 1 / circuit 2, K). Selected: R-22, absolute, at both sites.}\label{tab:S4}
\begin{tabular}{clcccc c}\toprule
Site & Refrigerant & Pressure & Superheat & Subcooling & Approach & Plausible\\\midrule
2 & R-22 & gauge & 11.1 / 9.2 & 22.7 / 15.4 & 20.3 / 21.1 & no\\
2 & R-22 & absolute & 16.8 / 14.5 & 20.0 / 13.0 & 17.8 / 18.7 & yes\\
2 & R-410A & gauge & 25.7 / 23.9 & 4.8 / -3.2 & 1.9 / 2.4 & no\\
2 & R-410A & absolute & 30.9 / 28.9 & 2.3 / -5.4 & -0.4 / 0.2 & no\\
2 & R-407C & gauge & 9.2 / 7.4 & 17.4 / 9.9 & 14.8 / 15.5 & yes\\
2 & R-407C & absolute & 14.6 / 12.5 & 14.8 / 7.5 & 12.4 / 13.2 & yes\\
1 & R-22 & gauge & 11.6 / 12.4 & 17.0 / 17.9 & 15.8 / 19.5 & yes\\
1 & R-22 & absolute & 17.5 / 18.2 & 14.4 / 15.4 & 13.2 / 17.2 & yes\\
1 & R-410A & gauge & 26.0 / 27.0 & -1.4 / -0.9 & -2.6 / 0.8 & no\\
1 & R-410A & absolute & 31.4 / 32.2 & -3.7 / -3.0 & -4.9 / -1.3 & no\\
1 & R-407C & gauge & 9.6 / 10.5 & 11.5 / 12.3 & 10.3 / 14.0 & yes\\
1 & R-407C & absolute & 15.2 / 16.0 & 9.1 / 10.0 & 7.8 / 11.7 & yes\\
\bottomrule\end{tabular}\end{table}

\begin{table}[h!]\centering\footnotesize\caption{Physics charge indicator under every plausible hypothesis (Phase-2 amendment A1).}\label{tab:S4b}
\begin{tabular}{clcccc}\toprule
Site & Hypothesis & Conformal FAR & Conformal sens. & Rule FAR & Rule sens.\\\midrule
2 & R-22, absolute & 0/44 & 5/27 & 0/44 & 9/27\\
2 & R-407C, gauge & 0/44 & 4/27 & 0/44 & 9/27\\
2 & R-407C, absolute & 0/44 & 5/27 & 0/44 & 9/27\\
1 & R-22, gauge & 4/13 & 25/62 & 11/13 & 34/62\\
1 & R-22, absolute & 4/13 & 19/62 & 10/13 & 32/62\\
1 & R-407C, gauge & 3/13 & 41/62 & 10/13 & 35/62\\
1 & R-407C, absolute & 4/13 & 20/62 & 11/13 & 35/62\\
\bottomrule\end{tabular}\end{table}

\begin{table}[h!]\centering\footnotesize\caption{One-at-a-time robustness of the frozen configuration (specified in the Phase-2 plan before its outcomes were computed, run after freezing; no setting was selected from it).}\label{tab:S5}
\begin{tabular}{lcccccc}\toprule
Setting & Sim. FAR & Sim. sens. (\%) & Site 2 FAR & Site 2 sens. & Site 1 FAR & Site 1 sens.\\\midrule
frozen & 2/25 & 70.0 & 4/44 & 19/27 & 1/13 & 52/62\\
alpha=0.1 & 2/25 & 70.0 & 6/44 & 21/27 & 1/13 & 52/62\\
alpha=0.2 & 7/25 & 78.3 & 10/44 & 21/27 & 3/13 & 56/62\\
gate=100.0W & 2/25 & 70.0 & 4/44 & 20/27 & 1/13 & 52/62\\
gate=500.0W & 2/25 & 70.7 & 4/44 & 19/27 & 1/13 & 52/62\\
ridge=0.0001 & 2/25 & 70.0 & 4/44 & 19/27 & 1/13 & 53/62\\
ridge=0.01 & 2/25 & 70.0 & 5/44 & 20/27 & 1/13 & 9/62\\
\bottomrule\end{tabular}\end{table}

\begin{table}[h!]\centering\footnotesize\caption{Ridge sweep (Phase-2 amendment A2). Smallest joint-branch covariance eigenvalues: Site 1 -3.7e-17, 8.1e-16, 0.00087; Site 2 1.7e-16, 4.3e-16, 0.0037.}\label{tab:S5b}
\begin{tabular}{lcccc}\toprule
Ridge & Site 2 FAR & Site 2 sens. & Site 1 FAR & Site 1 sens.\\\midrule
1e-05 & 4/44 & 19/27 & 1/13 & 53/62\\
0.0001 & 4/44 & 19/27 & 1/13 & 53/62\\
0.0003 & 4/44 & 19/27 & 1/13 & 53/62\\
0.001 & 4/44 & 19/27 & 1/13 & 52/62\\
0.002 & 5/44 & 20/27 & 1/13 & 46/62\\
0.003 & 5/44 & 20/27 & 1/13 & 41/62\\
0.005 & 5/44 & 20/27 & 1/13 & 30/62\\
0.01 & 5/44 & 20/27 & 1/13 & 9/62\\
0.03 & 4/44 & 19/27 & 1/13 & 5/62\\
\bottomrule\end{tabular}\end{table}

\begin{table}[h!]\centering\scriptsize\caption{ORNL: intermittent loss (fraction of minutes) and daily outages (hours) of the damper, supply-air temperature or power sensors on test and fault days. Fault days detected of 16; full sensing: 15, 13, 15.}\label{tab:S6}
\begin{tabular}{llccccc c}\toprule
Sensors lost & Mode & Level & Min. FAR (\%) & Econ. & Damper & SA bias & Unsupp.\\\midrule
DMPR & intermittent & 0.05 & 1.20 & 15/16 & 13/16 & 15/16 & 0\\
DMPR & intermittent & 0.1 & 1.16 & 14/16 & 13/16 & 15/16 & 0\\
DMPR & intermittent & 0.2 & 1.32 & 15/16 & 12/16 & 16/16 & 0\\
DMPR & intermittent & 0.4 & 1.36 & 12/16 & 12/16 & 16/16 & 0\\
DMPR & outage hours & 1 & 1.16 & 15/16 & 12/16 & 15/16 & 0\\
DMPR & outage hours & 6 & 1.16 & 15/16 & 12/16 & 16/16 & 0\\
DMPR & outage hours & 24 & 1.80 & 0/16 & 0/16 & 16/16 & 0\\
SAT & intermittent & 0.05 & 1.16 & 15/16 & 13/16 & 15/16 & 0\\
SAT & intermittent & 0.1 & 1.16 & 15/16 & 13/16 & 13/16 & 0\\
SAT & intermittent & 0.2 & 1.16 & 15/16 & 13/16 & 15/16 & 0\\
SAT & intermittent & 0.4 & 1.16 & 14/16 & 13/16 & 13/16 & 0\\
SAT & outage hours & 1 & 1.16 & 15/16 & 13/16 & 14/16 & 0\\
SAT & outage hours & 6 & 1.16 & 14/16 & 13/16 & 14/16 & 0\\
SAT & outage hours & 24 & 1.16 & 14/16 & 13/16 & 0/16 & 0\\
power family & intermittent & 0.05 & 1.12 & 14/16 & 13/16 & 15/16 & 0\\
power family & intermittent & 0.1 & 1.16 & 15/16 & 13/16 & 14/16 & 0\\
power family & intermittent & 0.2 & 1.16 & 15/16 & 12/16 & 12/16 & 0\\
power family & intermittent & 0.4 & 1.12 & 15/16 & 12/16 & 14/16 & 0\\
power family & outage hours & 1 & 1.16 & 15/16 & 13/16 & 15/16 & 0\\
power family & outage hours & 6 & 1.16 & 14/16 & 13/16 & 12/16 & 0\\
power family & outage hours & 24 & 1.00 & 9/16 & 10/16 & 6/16 & 0\\
\bottomrule\end{tabular}\end{table}

\begin{table}[h!]\centering\footnotesize\caption{Post-hoc day-level separability (test labels used to place thresholds; diagnostic only). Fault days detected when at most $k$ normal test days are allowed to alarm.}\label{tab:S8}
\begin{tabular}{clcccc}\toprule
Site & Detector & AUC & $k=0$ & $k=1$ & $k=2$\\\midrule
2 & v1 tie-aware & 0.750 & 11 & 13 & 13\\
2 & Frozen & 0.838 & 7 & 10 & 18\\
2 & v1 original & 0.746 & 0 & 13 & 13\\
2 & Global Mahalanobis & 0.692 & 0 & 0 & 4\\
2 & Isolation forest & 0.785 & 9 & 10 & 10\\
1 & v1 tie-aware & 0.318 & 7 & 7 & 9\\
1 & Frozen & 0.892 & 43 & 56 & 56\\
1 & v1 original & 0.310 & 0 & 0 & 9\\
1 & Global Mahalanobis & 0.553 & 17 & 18 & 19\\
1 & Isolation forest & 0.216 & 1 & 1 & 3\\
\bottomrule\end{tabular}\end{table}

\begin{table}[h!]\centering\footnotesize\caption{Site 1 training-adequacy audit (training days only; limit on bootstrap CV of the upper tail: 0.15).}\label{tab:S9}
\begin{tabular}{llcccc}\toprule
Candidate & Branch & Minutes & Max cond. & Boot CV & Result\\\midrule
13 training days & refrigerant & 9305 & 3352.5 & 0.1236 & pass\\
13 training days & power & 9305 & 169.0 & 0.1784 & fail\\
19 training days & refrigerant & 13838 & 1992.6 & 0.1093 & pass\\
19 training days & power & 13838 & 169.9 & 0.1246 & pass\\
\bottomrule\end{tabular}\end{table}

\begin{table}[h!]\centering\footnotesize\caption{Injected sensor faults (37 scenarios per site) with every detector under the two-statistic rule (Phase-2 amendment A7).}\label{tab:S12}
\begin{tabular}{clccc}\toprule
Site & Detector & Clean FAR & New-alarm rate on quiet days (\%) & Scenarios alarmed on most days\\\midrule
2 & Frozen & 4/44 & 62.3 & 24\\
2 & v1 tie-aware & 6/44 & 47.2 & 19\\
2 & Global Mahalanobis & 4/44 & 49.7 & 20\\
2 & PCA $T^2$ & 6/44 & 15.2 & 5\\
2 & PCA SPE & 0/44 & 27.4 & 9\\
2 & Isolation forest & 5/44 & 18.4 & 6\\
1 & Frozen & 1/13 & 25.5 & 9\\
1 & v1 tie-aware & 1/13 & 16.7 & 6\\
1 & Global Mahalanobis & 1/13 & 19.8 & 7\\
1 & PCA $T^2$ & 6/13 & 15.8 & 12\\
1 & PCA SPE & 0/13 & 5.6 & 3\\
1 & Isolation forest & 3/13 & 6.2 & 2\\
\bottomrule\end{tabular}\end{table}

\begin{table}[h!]\centering\footnotesize\caption{Spectrum-relative ridge, $c$ times the median eigenvalue of each branch's scaled training covariance (Phase-2 amendment A8; sensitivity analysis only).}\label{tab:S13}
\begin{tabular}{cccccccc}\toprule
$c$ & Sim. FAR & Sim. sens. (\%) & Site 2 FAR & Site 2 sens. & Site 1 FAR & Site 1 sens. & Site 1 joint ridge\\\midrule
0.0001 & 2/25 & 70.0 & 4/44 & 19/27 & 1/13 & 54/62 & 4.9e-06\\
0.001 & 2/25 & 70.0 & 4/44 & 19/27 & 1/13 & 53/62 & 4.8e-05\\
0.01 & 2/25 & 70.0 & 6/44 & 20/27 & 1/13 & 53/62 & 0.00049\\
\bottomrule\end{tabular}\end{table}

\begin{table}[h!]\centering\scriptsize\caption{Serial dependence and block-bootstrap intervals (amendment A10.1), all detectors under the two-statistic rule. Lag-1 autocorrelation and effective sample size of the daily alarm indicator on fault days; 95\% intervals (\%) for sensitivity (exact and circular block bootstrap, block 7 days), false-alarm frequency (block) and the paired sensitivity difference frozen minus comparator (block, percentage points).}\label{tab:S14}
\begin{tabular}{clccccccc}\toprule
Site & Detector & Sens. & Lag-1 & $n_{\mathrm{eff}}$ & Exact & Block & FAR block & Difference\\\midrule
2 & Frozen & 19/27 & -0.22 & 27 & 49.8--86.2 & 51.9--88.9 & 0.0--20.5 & --\\
2 & Global Mahalanobis & 14/27 & 0.15 & 20 & 31.9--71.3 & 25.9--81.5 & 2.3--18.2 & 7.4--29.6\\
2 & PCA $T^2$ & 5/27 & 0.06 & 24 & 6.3--38.1 & 11.1--25.9 & 4.5--22.7 & 33.3--66.7\\
2 & PCA SPE & 14/27 & 0.00 & 27 & 31.9--71.3 & 37.0--70.4 & 0.0--0.0 & 7.4--25.9\\
2 & Isolation forest & 15/27 & -0.32 & 27 & 35.3--74.5 & 44.4--70.4 & 0.0--25.0 & 7.4--25.9\\
2 & v1 tie-aware & 19/27 & -0.22 & 27 & 49.8--86.2 & 51.9--88.9 & 4.5--22.7 & 0.0--0.0\\
1 & Frozen & 52/62 & 0.32 & 32 & 72.3--92.0 & 71.0--95.2 & 0.0--15.4 & --\\
1 & Global Mahalanobis & 47/62 & 0.50 & 20 & 63.3--85.8 & 58.1--91.9 & 0.0--15.4 & 0.0--16.1\\
1 & PCA $T^2$ & 9/62 & 0.09 & 52 & 6.9--25.8 & 4.8--25.8 & 30.8--61.5 & 51.6--87.1\\
1 & PCA SPE & 1/62 & -0.02 & 62 & 0.0--8.7 & 0.0--4.8 & 0.0--0.0 & 69.4--91.9\\
1 & Isolation forest & 4/62 & 0.20 & 42 & 1.8--15.7 & 0.0--14.5 & 7.7--38.5 & 61.3--91.9\\
1 & v1 tie-aware & 6/62 & 0.26 & 36 & 3.6--19.9 & 1.6--19.4 & 0.0--15.4 & 54.8--91.9\\
\bottomrule\end{tabular}\end{table}

\begin{table}[h!]\centering\footnotesize\caption{Re-selection without the simulated test days (amendment A10.3). Admissibility judged on days 51--75 with models fitted on days 1--30 and calibrated on days 31--50; the original rule used the test days (column ``Test FAR''). The frozen candidate is temperatures + power, max + mean, joint.}\label{tab:S15}
\begin{tabular}{llcccl l}\toprule
Scores & Daily rule & Joint & Test FAR & Adm. FAR & Dev. sens. (\%) & \\\midrule
Temperatures + power & max & no & 2/25 & 1/25 & 10.0 & \\
Temperatures + power & max & yes & 2/25 & 1/25 & 10.0 & \\
Temperatures + power & mean & no & 0/25 & 1/25 & 26.0 & \\
Temperatures + power & mean & yes & 0/25 & 1/25 & 26.7 & \\
Temperatures + power & max + mean & no & 2/25 & 2/25 & 29.7 & \\
Temperatures + power & max + mean & yes & 2/25 & 2/25 & 30.3 & \\
+ pressures & max & no & 2/25 & 1/25 & 20.3 & \\
+ pressures & max & yes & 2/25 & 1/25 & 20.3 & \\
+ pressures & mean & no & 0/25 & 1/25 & 27.0 & \\
+ pressures & mean & yes & 0/25 & 1/25 & 27.0 & \\
+ pressures & max + mean & no & 2/25 & 2/25 & 31.3 & \\
+ pressures & max + mean & yes & 2/25 & 2/25 & 31.3 & \\
Condition-aware residuals & max & no & 0/25 & 2/25 & 0.3 & \\
Condition-aware residuals & max & yes & 0/25 & 3/25 & 8.0 & \\
Condition-aware residuals & mean & no & 13/25 & 4/25 & 91.0 & inadmissible\\
Condition-aware residuals & mean & yes & 13/25 & 4/25 & 91.0 & inadmissible\\
Condition-aware residuals & max + mean & no & 13/25 & 6/25 & 91.0 & inadmissible\\
Condition-aware residuals & max + mean & yes & 13/25 & 7/25 & 91.0 & inadmissible\\
Residuals + pressures & max & no & 0/25 & 3/25 & 1.3 & \\
Residuals + pressures & max & yes & 0/25 & 2/25 & 7.7 & \\
Residuals + pressures & mean & no & 12/25 & 3/25 & 91.7 & selected\\
Residuals + pressures & mean & yes & 12/25 & 4/25 & 91.7 & inadmissible\\
Residuals + pressures & max + mean & no & 12/25 & 6/25 & 91.7 & inadmissible\\
Residuals + pressures & max + mean & yes & 12/25 & 6/25 & 91.7 & inadmissible\\
\bottomrule\end{tabular}\end{table}

\begin{table}[h!]\centering\footnotesize\caption{Circuit attribution of new alarm days under injected temperature-sensor faults on circuit 1 (T1) and circuit 2 (T2), frozen detector (amendment A10.2): days attributed to the injected circuit / new alarm days, pooled over magnitudes.}\label{tab:S16}
\begin{tabular}{cllc}\toprule
Site & Sensor & Fault & To injected circuit\\\midrule
2 & suction-T1 & bias & 124/124\\
2 & suction-T2 & bias & 99/103\\
2 & suction-T1 & drift & 64/64\\
2 & suction-T2 & drift & 52/53\\
2 & suction-T1 & stuck & 0/0\\
2 & suction-T2 & stuck & 7/9\\
2 & discharge-T1 & bias & 110/113\\
2 & discharge-T2 & bias & 239/240\\
2 & discharge-T1 & drift & 37/37\\
2 & discharge-T2 & drift & 103/106\\
2 & discharge-T1 & stuck & 40/40\\
2 & discharge-T2 & stuck & 7/7\\
2 & liquid-T1 & bias & 211/240\\
2 & liquid-T2 & bias & 192/194\\
2 & liquid-T1 & drift & 84/98\\
2 & liquid-T2 & drift & 83/83\\
2 & liquid-T1 & stuck & 8/39\\
2 & liquid-T2 & stuck & 18/18\\
1 & suction-T1 & bias & 9/11\\
1 & suction-T2 & bias & 38/38\\
1 & suction-T1 & drift & 4/5\\
1 & suction-T2 & drift & 11/11\\
1 & suction-T1 & stuck & 0/0\\
1 & suction-T2 & stuck & 0/0\\
1 & discharge-T1 & bias & 8/10\\
1 & discharge-T2 & bias & 68/68\\
1 & discharge-T1 & drift & 4/5\\
1 & discharge-T2 & drift & 26/26\\
1 & discharge-T1 & stuck & 0/0\\
1 & discharge-T2 & stuck & 0/0\\
1 & liquid-T1 & bias & 30/38\\
1 & liquid-T2 & bias & 45/45\\
1 & liquid-T1 & drift & 14/22\\
1 & liquid-T2 & drift & 13/13\\
1 & liquid-T1 & stuck & 0/0\\
1 & liquid-T2 & stuck & 2/2\\
\bottomrule\end{tabular}\end{table}
